{
  "Building": {
    "Simple One Zone (Wireframe DXF)": {
      "loads_convergence_tolerance_value": 0.04,
      "maximum_number_of_warmup_days": 30,
      "minimum_number_of_warmup_days": 6,
      "north_axis": 0,
      "solar_distribution": "MinimalShadowing",
      "temperature_convergence_tolerance_value": 0.004,
      "terrain": "Suburbs"
    }
  },
  "BuildingSurface:Detailed": {
    "Zn001:Flr001": {
      "construction_name": "FLOOR",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Adiabatic",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 15.24,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.24,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 15.24,
          "vertex_y_coordinate": 15.24,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": 1.0,
      "wind_exposure": "NoWind",
      "zone_name": "ZONE ONE"
    },
    "Zn001:Roof001": {
      "construction_name": "ROOF31",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.24,
          "vertex_z_coordinate": 4.572
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 4.572
        },
        {
          "vertex_x_coordinate": 15.24,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 4.572
        },
        {
          "vertex_x_coordinate": 15.24,
          "vertex_y_coordinate": 15.24,
          "vertex_z_coordinate": 4.572
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "WindExposed",
      "zone_name": "ZONE ONE"
    },
    "Zn001:Wall001": {
      "construction_name": "R13WALL",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 4.572
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 15.24,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 15.24,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 4.572
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "ZONE ONE"
    },
    "Zn001:Wall002": {
      "construction_name": "R13WALL",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 15.24,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 4.572
        },
        {
          "vertex_x_coordinate": 15.24,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 15.24,
          "vertex_y_coordinate": 15.24,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 15.24,
          "vertex_y_coordinate": 15.24,
          "vertex_z_coordinate": 4.572
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "ZONE ONE"
    },
    "Zn001:Wall003": {
      "construction_name": "R13WALL",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 15.24,
          "vertex_y_coordinate": 15.24,
          "vertex_z_coordinate": 4.572
        },
        {
          "vertex_x_coordinate": 15.24,
          "vertex_y_coordinate": 15.24,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 15.24,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 15.24,
          "vertex_z_coordinate": 4.572
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "ZONE ONE"
    },
    "Zn001:Wall004": {
      "construction_name": "R13WALL",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 15.24,
          "vertex_z_coordinate": 4.572
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 15.24,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 4.572
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "ZONE ONE"
    }
  },
  "Construction": {
    "Composite 2-Core Filled Concrete Block Insulated": {
      "layer_2": "Composite 2-Core Filled Concrete Block Insulated #2",
      "layer_3": "Composite 2-Core Filled Concrete Block Insulated #1",
      "outside_layer": "Composite 2-Core Filled Concrete Block Insulated #3"
    },
    "Composite 2-Core Filled Concrete Block Insulated reversed": {
      "layer_2": "Composite 2-Core Filled Concrete Block Insulated #2",
      "layer_3": "Composite 2-Core Filled Concrete Block Insulated #3",
      "outside_layer": "Composite 2-Core Filled Concrete Block Insulated #1"
    },
    "Composite 2-Core Filled Concrete Block Uninsulated": {
      "layer_2": "Composite 2-Core Filled Concrete Block Uninsulated #2",
      "layer_3": "Composite 2-Core Filled Concrete Block Uninsulated #1",
      "outside_layer": "Composite 2-Core Filled Concrete Block Uninsulated #3"
    },
    "Composite 2-Core Filled Concrete Block Uninsulated reversed": {
      "layer_2": "Composite 2-Core Filled Concrete Block Uninsulated #2",
      "layer_3": "Composite 2-Core Filled Concrete Block Uninsulated #3",
      "outside_layer": "Composite 2-Core Filled Concrete Block Uninsulated #1"
    },
    "Composite 2x4 Steel Stud R11": {
      "layer_2": "Composite 2x4 Steel Stud R11 #2",
      "layer_3": "Composite 2x4 Steel Stud R11 #1",
      "outside_layer": "Composite 2x4 Steel Stud R11 #3"
    },
    "Composite 2x4 Steel Stud R11 reversed": {
      "layer_2": "Composite 2x4 Steel Stud R11 #2",
      "layer_3": "Composite 2x4 Steel Stud R11 #3",
      "outside_layer": "Composite 2x4 Steel Stud R11 #1"
    },
    "Composite 2x4 Wood Stud R11": {
      "layer_2": "Composite 2x4 Wood Stud R11 #2",
      "layer_3": "Composite 2x4 Wood Stud R11 #1",
      "outside_layer": "Composite 2x4 Wood Stud R11 #3"
    },
    "Composite 2x4 Wood Stud R11 reversed": {
      "layer_2": "Composite 2x4 Wood Stud R11 #2",
      "layer_3": "Composite 2x4 Wood Stud R11 #3",
      "outside_layer": "Composite 2x4 Wood Stud R11 #1"
    },
    "Composite 2x6 Steel Stud R19": {
      "layer_2": "Composite 2x6 Steel Stud R19 #2",
      "layer_3": "Composite 2x6 Steel Stud R19 #1",
      "outside_layer": "Composite 2x6 Steel Stud R19 #3"
    },
    "Composite 2x6 Steel Stud R19 reversed": {
      "layer_2": "Composite 2x6 Steel Stud R19 #2",
      "layer_3": "Composite 2x6 Steel Stud R19 #3",
      "outside_layer": "Composite 2x6 Steel Stud R19 #1"
    },
    "Composite 2x6 Wood Stud R19": {
      "layer_2": "Composite 2x6 Wood Stud R19 #2",
      "layer_3": "Composite 2x6 Wood Stud R19 #1",
      "outside_layer": "Composite 2x6 Wood Stud R19 #3"
    },
    "Composite 2x6 Wood Stud R19 reversed": {
      "layer_2": "Composite 2x6 Wood Stud R19 #2",
      "layer_3": "Composite 2x6 Wood Stud R19 #3",
      "outside_layer": "Composite 2x6 Wood Stud R19 #1"
    },
    "Composite Brick Foam 2x4 Steel Stud R11": {
      "layer_2": "Composite Brick Foam 2x4 Steel Stud R11 #2",
      "layer_3": "Composite Brick Foam 2x4 Steel Stud R11 #1",
      "outside_layer": "Composite Brick Foam 2x4 Steel Stud R11 #3"
    },
    "Composite Brick Foam 2x4 Steel Stud R11 reversed": {
      "layer_2": "Composite Brick Foam 2x4 Steel Stud R11 #2",
      "layer_3": "Composite Brick Foam 2x4 Steel Stud R11 #3",
      "outside_layer": "Composite Brick Foam 2x4 Steel Stud R11 #1"
    },
    "Composite Brick Foam 2x6 Steel Stud R19": {
      "layer_2": "Composite Brick Foam 2x6 Steel Stud R19 #2",
      "layer_3": "Composite Brick Foam 2x6 Steel Stud R19 #1",
      "outside_layer": "Composite Brick Foam 2x6 Steel Stud R19 #3"
    },
    "Composite Brick Foam 2x6 Steel Stud R19 reversed": {
      "layer_2": "Composite Brick Foam 2x6 Steel Stud R19 #2",
      "layer_3": "Composite Brick Foam 2x6 Steel Stud R19 #3",
      "outside_layer": "Composite Brick Foam 2x6 Steel Stud R19 #1"
    },
    "Composite Concrete/Foam/Concrete With Plastic Connectors": {
      "layer_2": "Composite Concrete/Foam/Concrete With Plastic Connectors #2",
      "layer_3": "Composite Concrete/Foam/Concrete With Plastic Connectors #1",
      "outside_layer": "Composite Concrete/Foam/Concrete With Plastic Connectors #3"
    },
    "Composite Concrete/Foam/Concrete With Plastic Connectors reversed": {
      "layer_2": "Composite Concrete/Foam/Concrete With Plastic Connectors #2",
      "layer_3": "Composite Concrete/Foam/Concrete With Plastic Connectors #3",
      "outside_layer": "Composite Concrete/Foam/Concrete With Plastic Connectors #1"
    },
    "Composite Concrete/Foam/Concrete With Steel Connectors": {
      "layer_2": "Composite Concrete/Foam/Concrete With Steel Connectors #2",
      "layer_3": "Composite Concrete/Foam/Concrete With Steel Connectors #1",
      "outside_layer": "Composite Concrete/Foam/Concrete With Steel Connectors #3"
    },
    "Composite Concrete/Foam/Concrete With Steel Connectors reversed": {
      "layer_2": "Composite Concrete/Foam/Concrete With Steel Connectors #2",
      "layer_3": "Composite Concrete/Foam/Concrete With Steel Connectors #3",
      "outside_layer": "Composite Concrete/Foam/Concrete With Steel Connectors #1"
    },
    "Composite Foam 2x6 Steel Stud R19": {
      "layer_2": "Composite Foam 2x6 Steel Stud R19 #2",
      "layer_3": "Composite Foam 2x6 Steel Stud R19 #1",
      "outside_layer": "Composite Foam 2x6 Steel Stud R19 #3"
    },
    "Composite Foam 2x6 Steel Stud R19 reversed": {
      "layer_2": "Composite Foam 2x6 Steel Stud R19 #2",
      "layer_3": "Composite Foam 2x6 Steel Stud R19 #3",
      "outside_layer": "Composite Foam 2x6 Steel Stud R19 #1"
    },
    "Composite Insulated Concrete Form Wall With Steel Ties": {
      "layer_2": "Composite Insulated Concrete Form Wall With Steel Ties #2",
      "layer_3": "Composite Insulated Concrete Form Wall With Steel Ties #1",
      "outside_layer": "Composite Insulated Concrete Form Wall With Steel Ties #3"
    },
    "Composite Insulated Concrete Form Wall With Steel Ties reversed": {
      "layer_2": "Composite Insulated Concrete Form Wall With Steel Ties #2",
      "layer_3": "Composite Insulated Concrete Form Wall With Steel Ties #3",
      "outside_layer": "Composite Insulated Concrete Form Wall With Steel Ties #1"
    },
    "FLOOR": {
      "outside_layer": "C5 - 4 IN HW CONCRETE"
    },
    "FLOOR reversed": {
      "outside_layer": "C5 - 4 IN HW CONCRETE"
    },
    "R13WALL": {
      "outside_layer": "R13LAYER"
    },
    "R13WALL reversed": {
      "outside_layer": "R13LAYER"
    },
    "ROOF31": {
      "outside_layer": "R31LAYER"
    },
    "ROOF31 reversed": {
      "outside_layer": "R31LAYER"
    }
  },
  "Exterior:Lights": {
    "ExtLights": {
      "control_option": "AstronomicalClock",
      "design_level": 5250,
      "end_use_subcategory": "Grounds Lights",
      "schedule_name": "AlwaysOn"
    }
  },
  "GlobalGeometryRules": {
    "GlobalGeometryRules 1": {
      "coordinate_system": "World",
      "starting_vertex_position": "UpperLeftCorner",
      "vertex_entry_direction": "Counterclockwise"
    }
  },
  "HeatBalanceAlgorithm": {
    "HeatBalanceAlgorithm 1": {
      "algorithm": "ConductionTransferFunction"
    }
  },
  "Material": {
    "C5 - 4 IN HW CONCRETE": {
      "conductivity": 1.729577,
      "density": 2242.585,
      "roughness": "MediumRough",
      "solar_absorptance": 0.65,
      "specific_heat": 836.8,
      "thermal_absorptance": 0.9,
      "thickness": 0.1014984,
      "visible_absorptance": 0.65
    },
    "Composite 2-Core Filled Concrete Block Insulated #1": {
      "conductivity": 0.88,
      "density": 1774.75,
      "roughness": "MediumRough",
      "solar_absorptance": 0.7,
      "specific_heat": 838,
      "thermal_absorptance": 0.9,
      "thickness": 0.079,
      "visible_absorptance": 0.7
    },
    "Composite 2-Core Filled Concrete Block Insulated #2": {
      "conductivity": 0.572,
      "density": 346.61,
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "specific_heat": 838,
      "thermal_absorptance": 0.9,
      "thickness": 0.127,
      "visible_absorptance": 0.7
    },
    "Composite 2-Core Filled Concrete Block Insulated #3": {
      "conductivity": 0.973,
      "density": 1862.66,
      "roughness": "MediumRough",
      "solar_absorptance": 0.7,
      "specific_heat": 838,
      "thermal_absorptance": 0.9,
      "thickness": 0.089,
      "visible_absorptance": 0.7
    },
    "Composite 2-Core Filled Concrete Block Uninsulated #1": {
      "conductivity": 1.378,
      "density": 1731.45,
      "roughness": "MediumRough",
      "solar_absorptance": 0.7,
      "specific_heat": 838,
      "thermal_absorptance": 0.9,
      "thickness": 0.079,
      "visible_absorptance": 0.7
    },
    "Composite 2-Core Filled Concrete Block Uninsulated #2": {
      "conductivity": 1.065,
      "density": 1031.57,
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "specific_heat": 419,
      "thermal_absorptance": 0.9,
      "thickness": 0.127,
      "visible_absorptance": 0.7
    },
    "Composite 2-Core Filled Concrete Block Uninsulated #3": {
      "conductivity": 1.437,
      "density": 1647.86,
      "roughness": "MediumRough",
      "solar_absorptance": 0.7,
      "specific_heat": 838,
      "thermal_absorptance": 0.9,
      "thickness": 0.089,
      "visible_absorptance": 0.7
    },
    "Composite 2x4 Steel Stud R11 #1": {
      "conductivity": 0.72,
      "density": 640.0,
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "specific_heat": 1048,
      "thermal_absorptance": 0.9,
      "thickness": 0.013,
      "visible_absorptance": 0.7
    },
    "Composite 2x4 Steel Stud R11 #2": {
      "conductivity": 0.06,
      "density": 118.223,
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "specific_heat": 1048,
      "thermal_absorptance": 0.9,
      "thickness": 0.089,
      "visible_absorptance": 0.7
    },
    "Composite 2x4 Steel Stud R11 #3": {
      "conductivity": 0.452,
      "density": 413.782,
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "specific_heat": 1048,
      "thermal_absorptance": 0.9,
      "thickness": 0.025,
      "visible_absorptance": 0.7
    },
    "Composite 2x4 Wood Stud R11 #1": {
      "conductivity": 0.186,
      "density": 640.0,
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "specific_heat": 1048,
      "thermal_absorptance": 0.9,
      "thickness": 0.019,
      "visible_absorptance": 0.7
    },
    "Composite 2x4 Wood Stud R11 #2": {
      "conductivity": 0.049,
      "density": 119.63,
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "specific_heat": 1048,
      "thermal_absorptance": 0.9,
      "thickness": 0.083,
      "visible_absorptance": 0.7
    },
    "Composite 2x4 Wood Stud R11 #3": {
      "conductivity": 0.124,
      "density": 508.45,
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "specific_heat": 1048,
      "thermal_absorptance": 0.9,
      "thickness": 0.025,
      "visible_absorptance": 0.7
    },
    "Composite 2x6 Steel Stud R19 #1": {
      "conductivity": 0.253,
      "density": 560,
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "specific_heat": 1006,
      "thermal_absorptance": 0.9,
      "thickness": 0.019,
      "visible_absorptance": 0.7
    },
    "Composite 2x6 Steel Stud R19 #2": {
      "conductivity": 0.073,
      "density": 61.8,
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "specific_heat": 1006,
      "thermal_absorptance": 0.9,
      "thickness": 0.133,
      "visible_absorptance": 0.7
    },
    "Composite 2x6 Steel Stud R19 #3": {
      "conductivity": 0.248,
      "density": 486.67,
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "specific_heat": 1006,
      "thermal_absorptance": 0.9,
      "thickness": 0.025,
      "visible_absorptance": 0.7
    },
    "Composite 2x6 Wood Stud R19 #1": {
      "conductivity": 0.137,
      "density": 640.0,
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "specific_heat": 1006,
      "thermal_absorptance": 0.9,
      "thickness": 0.019,
      "visible_absorptance": 0.7
    },
    "Composite 2x6 Wood Stud R19 #2": {
      "conductivity": 0.047,
      "density": 93.84,
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "specific_heat": 1006,
      "thermal_absorptance": 0.9,
      "thickness": 0.133,
      "visible_absorptance": 0.7
    },
    "Composite 2x6 Wood Stud R19 #3": {
      "conductivity": 0.246,
      "density": 492.67,
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "specific_heat": 1006,
      "thermal_absorptance": 0.9,
      "thickness": 0.025,
      "visible_absorptance": 0.7
    },
    "Composite Brick Foam 2x4 Steel Stud R11 #1": {
      "conductivity": 0.169,
      "density": 640.0,
      "roughness": "MediumRough",
      "solar_absorptance": 0.7,
      "specific_heat": 1048,
      "thermal_absorptance": 0.9,
      "thickness": 0.013,
      "visible_absorptance": 0.7
    },
    "Composite Brick Foam 2x4 Steel Stud R11 #2": {
      "conductivity": 0.062,
      "density": 57.26,
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "specific_heat": 964,
      "thermal_absorptance": 0.9,
      "thickness": 0.127,
      "visible_absorptance": 0.7
    },
    "Composite Brick Foam 2x4 Steel Stud R11 #3": {
      "conductivity": 0.638,
      "density": 2026.14,
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "specific_heat": 796,
      "thermal_absorptance": 0.9,
      "thickness": 0.083,
      "visible_absorptance": 0.7
    },
    "Composite Brick Foam 2x6 Steel Stud R19 #1": {
      "conductivity": 0.151,
      "density": 400,
      "roughness": "MediumRough",
      "solar_absorptance": 0.7,
      "specific_heat": 964,
      "thermal_absorptance": 0.9,
      "thickness": 0.019,
      "visible_absorptance": 0.7
    },
    "Composite Brick Foam 2x6 Steel Stud R19 #2": {
      "conductivity": 0.065,
      "density": 73.52,
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "specific_heat": 964,
      "thermal_absorptance": 0.9,
      "thickness": 0.165,
      "visible_absorptance": 0.7
    },
    "Composite Brick Foam 2x6 Steel Stud R19 #3": {
      "conductivity": 1.318,
      "density": 1911.57,
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "specific_heat": 964,
      "thermal_absorptance": 0.9,
      "thickness": 0.089,
      "visible_absorptance": 0.7
    },
    "Composite Concrete/Foam/Concrete With Plastic Connectors #1": {
      "conductivity": 1.201,
      "density": 2240,
      "roughness": "Rough",
      "solar_absorptance": 0.7,
      "specific_heat": 901,
      "thermal_absorptance": 0.9,
      "thickness": 0.07,
      "visible_absorptance": 0.7
    },
    "Composite Concrete/Foam/Concrete With Plastic Connectors #2": {
      "conductivity": 0.036,
      "density": 43.16,
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "specific_heat": 1173,
      "thermal_absorptance": 0.9,
      "thickness": 0.064,
      "visible_absorptance": 0.7
    },
    "Composite Concrete/Foam/Concrete With Plastic Connectors #3": {
      "conductivity": 1.361,
      "density": 2153.49,
      "roughness": "Rough",
      "solar_absorptance": 0.7,
      "specific_heat": 1048,
      "thermal_absorptance": 0.9,
      "thickness": 0.07,
      "visible_absorptance": 0.7
    },
    "Composite Concrete/Foam/Concrete With Steel Connectors #1": {
      "conductivity": 1.329,
      "density": 2213.25,
      "roughness": "Rough",
      "solar_absorptance": 0.7,
      "specific_heat": 964,
      "thermal_absorptance": 0.9,
      "thickness": 0.064,
      "visible_absorptance": 0.7
    },
    "Composite Concrete/Foam/Concrete With Steel Connectors #2": {
      "conductivity": 0.061,
      "density": 41.53,
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "specific_heat": 1173,
      "thermal_absorptance": 0.9,
      "thickness": 0.076,
      "visible_absorptance": 0.7
    },
    "Composite Concrete/Foam/Concrete With Steel Connectors #3": {
      "conductivity": 1.078,
      "density": 2185.44,
      "roughness": "Rough",
      "solar_absorptance": 0.7,
      "specific_heat": 1173,
      "thermal_absorptance": 0.9,
      "thickness": 0.064,
      "visible_absorptance": 0.7
    },
    "Composite Foam 2x6 Steel Stud R19 #1": {
      "conductivity": 0.149,
      "density": 400,
      "roughness": "VeryRough",
      "solar_absorptance": 0.7,
      "specific_heat": 1006,
      "thermal_absorptance": 0.9,
      "thickness": 0.019,
      "visible_absorptance": 0.7
    },
    "Composite Foam 2x6 Steel Stud R19 #2": {
      "conductivity": 0.051,
      "density": 85.95,
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "specific_heat": 964,
      "thermal_absorptance": 0.9,
      "thickness": 0.127,
      "visible_absorptance": 0.7
    },
    "Composite Foam 2x6 Steel Stud R19 #3": {
      "conductivity": 1.163,
      "density": 790.7,
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "specific_heat": 838,
      "thermal_absorptance": 0.9,
      "thickness": 0.064,
      "visible_absorptance": 0.7
    },
    "Composite Insulated Concrete Form Wall With Steel Ties #1": {
      "conductivity": 0.079,
      "density": 1110.0,
      "roughness": "VeryRough",
      "solar_absorptance": 0.7,
      "specific_heat": 1048,
      "thermal_absorptance": 0.9,
      "thickness": 0.089,
      "visible_absorptance": 0.7
    },
    "Composite Insulated Concrete Form Wall With Steel Ties #2": {
      "conductivity": 0.499,
      "density": 1552.01,
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "specific_heat": 880,
      "thermal_absorptance": 0.9,
      "thickness": 0.095,
      "visible_absorptance": 0.7
    },
    "Composite Insulated Concrete Form Wall With Steel Ties #3": {
      "conductivity": 0.134,
      "density": 832.5,
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "specific_heat": 1048,
      "thermal_absorptance": 0.9,
      "thickness": 0.089,
      "visible_absorptance": 0.7
    }
  },
  "Material:NoMass": {
    "R13LAYER": {
      "roughness": "Rough",
      "solar_absorptance": 0.75,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 2.290965,
      "visible_absorptance": 0.75
    },
    "R31LAYER": {
      "roughness": "Rough",
      "solar_absorptance": 0.75,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 5.456,
      "visible_absorptance": 0.75
    }
  },
  "OtherEquipment": {
    "Test 352 minus": {
      "design_level": -352,
      "design_level_calculation_method": "EquipmentLevel",
      "fraction_latent": 0,
      "fraction_lost": 0,
      "fraction_radiant": 0,
      "fuel_type": "None",
      "schedule_name": "AlwaysOn",
      "zone_or_zonelist_name": "ZONE ONE"
    },
    "Test 352a": {
      "design_level": 352,
      "design_level_calculation_method": "EquipmentLevel",
      "fraction_latent": 0,
      "fraction_lost": 0,
      "fraction_radiant": 0,
      "fuel_type": "None",
      "schedule_name": "AlwaysOn",
      "zone_or_zonelist_name": "ZONE ONE"
    }
  },
  "Output:Constructions": {
    "Output:Constructions 1": {
      "details_type_1": "Constructions"
    }
  },
  "Output:Meter:MeterFileOnly": {
    "Output:Meter:MeterFileOnly 1": {
      "key_name": "ExteriorLights:Electricity",
      "reporting_frequency": "Hourly"
    },
    "Output:Meter:MeterFileOnly 2": {
      "key_name": "EnergyTransfer:Building",
      "reporting_frequency": "Hourly"
    },
    "Output:Meter:MeterFileOnly 3": {
      "key_name": "EnergyTransfer:Facility",
      "reporting_frequency": "Hourly"
    }
  },
  "Output:Surfaces:Drawing": {
    "Output:Surfaces:Drawing 1": {
      "report_type": "DXF:WireFrame"
    }
  },
  "Output:Table:SummaryReports": {
    "Output:Table:SummaryReports 1": {
      "reports": [
        {
          "report_name": "AllSummary"
        }
      ]
    }
  },
  "Output:Variable": {
    "Output:Variable 1": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Site Outdoor Air Drybulb Temperature"
    },
    "Output:Variable 10": {
      "key_value": "*",
      "reporting_frequency": "Daily",
      "variable_name": "Surface Outside Face Temperature"
    },
    "Output:Variable 11": {
      "key_value": "*",
      "reporting_frequency": "Daily",
      "variable_name": "Surface Inside Face Convection Heat Transfer Coefficient"
    },
    "Output:Variable 12": {
      "key_value": "*",
      "reporting_frequency": "Daily",
      "variable_name": "Surface Outside Face Convection Heat Transfer Coefficient"
    },
    "Output:Variable 13": {
      "key_value": "*",
      "reporting_frequency": "Monthly",
      "variable_name": "Other Equipment Total Heating Energy"
    },
    "Output:Variable 14": {
      "key_value": "*",
      "reporting_frequency": "Monthly",
      "variable_name": "Zone Other Equipment Total Heating Energy"
    },
    "Output:Variable 2": {
      "key_value": "*",
      "reporting_frequency": "Daily",
      "variable_name": "Site Daylight Saving Time Status"
    },
    "Output:Variable 3": {
      "key_value": "*",
      "reporting_frequency": "Daily",
      "variable_name": "Site Day Type Index"
    },
    "Output:Variable 4": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Zone Mean Air Temperature"
    },
    "Output:Variable 5": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Zone Total Internal Latent Gain Energy"
    },
    "Output:Variable 6": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Zone Mean Radiant Temperature"
    },
    "Output:Variable 7": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Zone Air Heat Balance Surface Convection Rate"
    },
    "Output:Variable 8": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Zone Air Heat Balance Air Energy Storage Rate"
    },
    "Output:Variable 9": {
      "key_value": "*",
      "reporting_frequency": "Daily",
      "variable_name": "Surface Inside Face Temperature"
    }
  },
  "Output:VariableDictionary": {
    "Output:VariableDictionary 1": {
      "key_field": "IDF"
    }
  },
  "OutputControl:Table:Style": {
    "OutputControl:Table:Style 1": {
      "column_separator": "All"
    }
  },
  "RunPeriod": {
    "Run Period 1": {
      "apply_weekend_holiday_rule": "No",
      "begin_day_of_month": 1,
      "begin_month": 1,
      "day_of_week_for_start_day": "Tuesday",
      "end_day_of_month": 31,
      "end_month": 12,
      "use_weather_file_daylight_saving_period": "Yes",
      "use_weather_file_holidays_and_special_days": "Yes",
      "use_weather_file_rain_indicators": "Yes",
      "use_weather_file_snow_indicators": "Yes"
    }
  },
  "Schedule:Constant": {
    "AlwaysOn": {
      "hourly_value": 1.0,
      "schedule_type_limits_name": "On/Off"
    }
  },
  "ScheduleTypeLimits": {
    "Fraction": {
      "lower_limit_value": 0.0,
      "numeric_type": "Continuous",
      "upper_limit_value": 1.0
    },
    "On/Off": {
      "lower_limit_value": 0,
      "numeric_type": "Discrete",
      "upper_limit_value": 1
    }
  },
  "SimulationControl": {
    "SimulationControl 1": {
      "do_plant_sizing_calculation": "No",
      "do_system_sizing_calculation": "No",
      "do_zone_sizing_calculation": "No",
      "run_simulation_for_sizing_periods": "Yes",
      "run_simulation_for_weather_file_run_periods": "Yes"
    }
  },
  "Site:Location": {
    "Denver Centennial  Golden   N_CO_USA Design_Conditions": {
      "elevation": 1829.0,
      "latitude": 39.74,
      "longitude": -105.18,
      "time_zone": -7.0
    }
  },
  "SizingPeriod:DesignDay": {
    "Denver Centennial  Golden   N Ann Clg 1% Condns DB=>MWB": {
      "barometric_pressure": 81198.0,
      "daily_dry_bulb_temperature_range": 15.2,
      "day_of_month": 21,
      "day_type": "SummerDesignDay",
      "daylight_saving_time_indicator": "No",
      "humidity_condition_type": "WetBulb",
      "maximum_dry_bulb_temperature": 32,
      "month": 7,
      "rain_indicator": "No",
      "sky_clearness": 1.0,
      "snow_indicator": "No",
      "solar_model_indicator": "ASHRAEClearSky",
      "wetbulb_or_dewpoint_at_maximum_dry_bulb": 15.5,
      "wind_direction": 0,
      "wind_speed": 4.9
    },
    "Denver Centennial  Golden   N Ann Htg 99% Condns DB": {
      "barometric_pressure": 81198.0,
      "daily_dry_bulb_temperature_range": 0.0,
      "day_of_month": 21,
      "day_type": "WinterDesignDay",
      "daylight_saving_time_indicator": "No",
      "humidity_condition_type": "WetBulb",
      "maximum_dry_bulb_temperature": -15.5,
      "month": 12,
      "rain_indicator": "No",
      "sky_clearness": 0.0,
      "snow_indicator": "No",
      "solar_model_indicator": "ASHRAEClearSky",
      "wetbulb_or_dewpoint_at_maximum_dry_bulb": -15.5,
      "wind_direction": 340,
      "wind_speed": 3
    }
  },
  "SurfaceConvectionAlgorithm:Inside": {
    "SurfaceConvectionAlgorithm:Inside 1": {
      "algorithm": "TARP"
    }
  },
  "SurfaceConvectionAlgorithm:Outside": {
    "SurfaceConvectionAlgorithm:Outside 1": {
      "algorithm": "DOE-2"
    }
  },
  "Timestep": {
    "Timestep 1": {
      "number_of_timesteps_per_hour": 4
    }
  },
  "Version": {
    "Version 1": {
      "version_identifier": "9.4"
    }
  },
  "Zone": {
    "ZONE ONE": {
      "ceiling_height": "Autocalculate",
      "direction_of_relative_north": 0,
      "multiplier": 1,
      "type": 1,
      "volume": "Autocalculate",
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0
    }
  }
}